@id,@manufacturer,@model,@relayType,@voltageClassKV,@frequencyHz,@configDate,@protectedTransformerId,CTs,ProtectionFunctions,@series,@fileType,@originalFormat,@criticalLoad,@protectedFeederId,Location,SourceFiles,VTs,Parameters,@protectedLoadId
RL-TR-01,GENERIC,TRF-REL-87T,Transformer,69/13.8,60.0,2020-01-10,TR-01,"{'CT': [{'@id': 'CT-HV', '@location': 'HV', '@phase': '3F', '@primaryA': '300', '@secondaryA': '5', '@class': '5P20', '@burdenVA': '15', '@coreId': 'Core-HV-87T'}, {'@id': 'CT-LV', '@location': 'LV', '@phase': '3F', '@primaryA': '1045', '@secondaryA': '5', '@class': '5P20', '@burdenVA': '15', '@coreId': 'Core-LV-87T'}]}","{'Function': [{'@id': '87T1', '@name': 'Differential Transformer Protection', '@ansiCode': '87T', '@enabled': 'true', '@zone': 'Z-TR-01', '@tripOutput': '52-TR-01-HV,52-TR-01-LV', '@ctRef': 'CT-HV,CT-LV', 'Settings': {'PickupPerUnit': {'@pu': '0.30'}, 'Slope1': {'@percent': '25.0'}, 'Slope2': {'@percent': '40.0'}, 'MinOperateCurrent': {'@pu': '0.2'}}, 'Curve': {'@family': 'Differential', '@type': 'DualSlope', '@standard': 'IEC 60255-26', '@parametric': 'true'}, 'CurvePoints': {'@base': 'pu', 'Point': [{'@multiple': '0.2', '@timeSeconds': '0.10'}, {'@multiple': '0.5', '@timeSeconds': '0.10'}, {'@multiple': '1.0', '@timeSeconds': '0.05'}]}}, {'@id': '51-BU-TR1', '@name': 'Backup Overcurrent LV', '@ansiCode': '51', '@enabled': 'true', '@zone': 'Z-TR-01', '@tripOutput': '52-TR-01-LV', '@ctRef': 'CT-LV', 'Settings': {'Pickup': {'@currentPU': '1.20', '@currentA': '1254.0', '@unit': 'In'}, 'Curve': {'@family': 'IEC', '@type': 'StandardInverse', '@standard': 'IEC 60255-151', '@pickupPU': '1.20', '@pickupA': '1254.0', '@timeDial': '0.20', '@minTimeSeconds': '0.50', '@parametric': 'true'}}, 'CurvePoints': {'@base': 'In', 'Point': [{'@multiple': '2.0', '@timeSeconds': '1.80'}, {'@multiple': '4.0', '@timeSeconds': '0.80'}, {'@multiple': '6.0', '@timeSeconds': '0.55'}, {'@multiple': '8.0', '@timeSeconds': '0.42'}, {'@multiple': '10.0', '@timeSeconds': '0.35'}]}}]}",,,,,,,,,,
RL-TR-02,GENERIC,TRF-REL-87T,Transformer,69/13.8,60.0,2020-01-10,TR-02,"{'CT': [{'@id': 'CT-HV', '@location': 'HV', '@phase': '3F', '@primaryA': '300', '@secondaryA': '5', '@class': '5P20', '@burdenVA': '15', '@coreId': 'Core-HV-87T'}, {'@id': 'CT-LV', '@location': 'LV', '@phase': '3F', '@primaryA': '1045', '@secondaryA': '5', '@class': '5P20', '@burdenVA': '15', '@coreId': 'Core-LV-87T'}]}","{'Function': {'@id': '87T2', '@name': 'Differential Transformer Protection', '@ansiCode': '87T', '@enabled': 'true', '@zone': 'Z-TR-02', '@tripOutput': '52-TR-02-HV,52-TR-02-LV', '@ctRef': 'CT-HV,CT-LV', 'Settings': {'PickupPerUnit': {'@pu': '0.30'}, 'Slope1': {'@percent': '25.0'}, 'Slope2': {'@percent': '40.0'}, 'MinOperateCurrent': {'@pu': '0.2'}}, 'Curve': {'@family': 'Differential', '@type': 'DualSlope', '@standard': 'IEC 60255-26', '@parametric': 'true'}, 'CurvePoints': {'@base': 'pu', 'Point': [{'@multiple': '0.2', '@timeSeconds': '0.10'}, {'@multiple': '0.5', '@timeSeconds': '0.10'}, {'@multiple': '1.0', '@timeSeconds': '0.05'}]}}}",,,,,,,,,,
RL-0001,SCHNEIDER ELECTRIC,P122,Overcurrent,13.8,60.0,2021-03-17,,"{'CT': [{'@id': 'CT1', '@location': 'LINE', '@phase': '3F', '@primaryA': '400', '@secondaryA': '5', '@class': '5P20', '@burdenVA': '15', '@coreId': 'Core-OC'}, {'@id': 'CT2', '@location': 'NEUTRAL', '@phase': 'N', '@primaryA': '400', '@secondaryA': '5', '@class': '5P10', '@burdenVA': '10', '@coreId': 'Core-EF'}]}","{'Function': [{'@id': '50P1', '@name': 'Phase Overcurrent - Instantaneous', '@ansiCode': '50', '@enabled': 'true', '@zone': 'Z-FEED-MF-03', '@directionality': 'NonDirectional', '@tripOutput': '52-MF-03B1', '@ctRef': 'CT1', 'Settings': {'Pickup': {'@currentPU': '3.50', '@currentA': '70.0', '@unit': 'In'}, 'TimeDef': {'@type': 'Definite', '@timeSeconds': '0.10'}}, 'Curve': {'@family': 'DefiniteTime', '@type': 'Instantaneous', '@standard': 'IEC 60255-151', '@pickupPU': '3.50', '@pickupA': '70.0', '@timeDial': '0.00', '@minTimeSeconds': '0.10', '@parametric': 'true'}, 'CurvePoints': {'@base': 'In', 'Point': [{'@multiple': '3.5', '@timeSeconds': '0.10'}, {'@multiple': '5.0', '@timeSeconds': '0.10'}, {'@multiple': '8.0', '@timeSeconds': '0.10'}]}}, {'@id': '51P1', '@name': 'Phase Overcurrent - Time Delay', '@ansiCode': '51', '@enabled': 'true', '@zone': 'Z-FEED-MF-03', '@directionality': 'NonDirectional', '@tripOutput': '52-MF-03B1', '@ctRef': 'CT1', 'Settings': {'Pickup': {'@currentPU': '1.20', '@currentA': '24.0', '@unit': 'In'}, 'Curve': {'@family': 'IEC', '@type': 'VeryInverse', '@standard': 'IEC 60255-151', '@pickupPU': '1.20', '@pickupA': '24.0', '@timeDial': '0.20', '@minTimeSeconds': '0.30', '@parametric': 'true'}}, 'Selectivity': {'DownstreamDevice': {'@id': 'RL-0003', '@element': 'Feeder_MF-01'}, 'CoordinationMargin': {'@seconds': '0.30'}}, 'CurvePoints': {'@base': 'In', 'Point': [{'@multiple': '2.0', '@timeSeconds': '1.60'}, {'@multiple': '4.0', '@timeSeconds': '0.70'}, {'@multiple': '6.0', '@timeSeconds': '0.45'}, {'@multiple': '8.0', '@timeSeconds': '0.35'}, {'@multiple': '10.0', '@timeSeconds': '0.30'}]}}, {'@id': '51N1', '@name': 'Earth Fault Overcurrent', '@ansiCode': '50N/51N', '@enabled': 'true', '@zone': 'Z-FEED-MF-03', '@directionality': 'NonDirectional', '@tripOutput': '52-MF-03B1', '@ctRef': 'CT2', 'Settings': {'Pickup': {'@currentPU': '0.20', '@currentA': '4.0', '@unit': 'In'}, 'Curve': {'@family': 'IEC', '@type': 'StandardInverse', '@standard': 'IEC 60255-151', '@pickupPU': '0.20', '@pickupA': '4.0', '@timeDial': '0.25', '@minTimeSeconds': '0.40', '@parametric': 'true'}}, 'CurvePoints': {'@base': 'In', 'Point': [{'@multiple': '1.0', '@timeSeconds': '2.50'}, {'@multiple': '2.0', '@timeSeconds': '1.20'}, {'@multiple': '4.0', '@timeSeconds': '0.60'}, {'@multiple': '6.0', '@timeSeconds': '0.42'}]}}]}",Easergy,PDF,EasergyStudio_PDF,true,FEED-MF-03,"{'@substationCode': 'SE01', '@substationName': 'SE Principal 13k8', '@bayId': 'MF-03B1', '@bayType': 'Feeder', '@singleLineRef': 'SE01-MF-03B1'}","{'File': {'@path': 'inputs/pdf/P122_52-MF-03B1_2021-03-17.pdf', '@hashSha256': 'd41d8cd98f00b204e9800998ecf8427e', '@sizeBytes': '245376'}}","{'@vtDefined': 'false', '@vtEnabled': 'false'}","{'Parameter': [{'@name': 'THERMAL_MEMORY_ENABLED', '@group': 'GENERAL', '@type': 'bool', '@value': 'true'}, {'@name': 'CT_CONNECTION', '@group': 'MEASUREMENT', '@type': 'enum', '@value': '3-phase_3-wire'}, {'@name': 'SYSTEM_NEUTRAL', '@group': 'SYSTEM', '@type': 'enum', '@value': 'ResistanceGrounded'}]}",
RL-0002,GENERAL ELECTRIC,P241,Motor,13.8,60.0,2019-08-15,,"{'CT': {'@id': 'CT1', '@location': 'LINE', '@phase': '3F', '@primaryA': '300', '@secondaryA': '5', '@class': '5P10', '@burdenVA': '10', '@coreId': 'Core-Motor'}}","{'Function': [{'@id': '49M1', '@name': 'Thermal Overload - Motor', '@ansiCode': '49', '@enabled': 'true', '@zone': 'Z-MOTOR-MP20', '@tripOutput': '52-MP-20', '@ctRef': 'CT1', 'Settings': {'FullLoadCurrent': {'@currentA': '280.0'}, 'ThermalTimeConstant': {'@minutes': '20'}, 'TripClass': {'@value': '20'}, 'ColdThermalCapacityUsed': {'@percent': '0.0'}, 'HotThermalCapacityAlarm': {'@percent': '70.0'}, 'HotThermalCapacityTrip': {'@percent': '100.0'}}, 'Curve': {'@family': 'Thermal', '@type': 'MotorOverload', '@standard': 'IEC 60255-8', '@pickupA': '280.0', '@tripClass': '20', '@parametric': 'true'}, 'CurvePoints': {'@base': 'A', 'Point': [{'@current': '280.0', '@timeSeconds': '∞'}, {'@current': '350.0', '@timeSeconds': '1800'}, {'@current': '400.0', '@timeSeconds': '900'}, {'@current': '500.0', '@timeSeconds': '300'}, {'@current': '600.0', '@timeSeconds': '120'}]}}, {'@id': '51M1', '@name': 'Motor Overcurrent - Time Delay', '@ansiCode': '51', '@enabled': 'true', '@zone': 'Z-MOTOR-MP20', '@tripOutput': '52-MP-20', '@ctRef': 'CT1', 'Settings': {'Pickup': {'@currentPU': '1.10', '@currentA': '30.8', '@unit': 'In'}, 'Curve': {'@family': 'IEC', '@type': 'StandardInverse', '@standard': 'IEC 60255-151', '@pickupPU': '1.10', '@pickupA': '30.8', '@timeDial': '0.30', '@minTimeSeconds': '0.40', '@parametric': 'true'}}, 'Selectivity': {'UpstreamDevice': {'@id': 'RL-0001', '@element': 'Feeder_MF-03B1'}, 'CoordinationMargin': {'@seconds': '0.35'}}, 'CurvePoints': {'@base': 'In', 'Point': [{'@multiple': '2.0', '@timeSeconds': '1.80'}, {'@multiple': '4.0', '@timeSeconds': '0.80'}, {'@multiple': '6.0', '@timeSeconds': '0.55'}, {'@multiple': '8.0', '@timeSeconds': '0.42'}]}}, {'@id': '51N_MOTOR', '@name': 'Earth Fault via VT', '@ansiCode': '51N', '@enabled': 'true', '@zone': 'Z-MOTOR-MP20', '@tripOutput': '52-MP-20', '@ctRef': 'CT1', 'Settings': {'PickupVoltage': {'@voltsSecondary': '10.0'}, 'TimeDef': {'@type': 'Definite', '@timeSeconds': '0.50'}}, 'Curve': {'@family': 'DefiniteTime', '@type': 'EarthFault_VT', '@standard': 'IEC 60255-151', '@pickupVoltage': '10.0', '@timeSeconds': '0.50', '@parametric': 'true'}, 'CurvePoints': {'@base': 'Vsec', 'Point': [{'@multiple': '1.0', '@timeSeconds': '0.50'}, {'@multiple': '2.0', '@timeSeconds': '0.50'}]}}]}",MiCOM,PDF,MiCOM_S1_PDF,true,,"{'@substationCode': 'SE01', '@substationName': 'SE Principal 13k8', '@bayId': 'MP-20', '@bayType': 'Motor', '@singleLineRef': 'SE01-MP-20'}","{'File': {'@path': 'inputs/pdf/P241_52-MP-20_2019-08-15.pdf', '@hashSha256': 'e3b0c44298fc1c149afbf4c8996fb924', '@sizeBytes': '327680'}}","{'@vtDefined': 'true', '@vtEnabled': 'true', 'VT': {'@id': 'VT1', '@location': 'BUS', '@primaryKV': '13.8', '@secondaryV': '115', '@connection': 'Yg', '@burdenVA': '100'}}","{'Parameter': [{'@name': 'STARTER_TYPE', '@group': 'MOTOR', '@type': 'enum', '@value': 'SoftStarter'}, {'@name': 'RESTART_BLOCK_TIME', '@group': 'MOTOR', '@type': 'seconds', '@value': '300'}, {'@name': 'THERMAL_MEMORY', '@group': 'MOTOR', '@type': 'bool', '@value': 'true'}, {'@name': 'VT_SOURCE', '@group': 'MEASUREMENT', '@type': 'enum', '@value': 'BUS_VT'}]}",LOAD-MOTOR-MP20
